---
id: PT-2026-001
title: "Penetration Test Report: CardioSense Security Assessment"
status: approved
source: pentest-report.pdf
---

# Penetration Test Report - PT-2026-001

This penetration test report was prepared by SecureHealth Consulting Ltd for the CardioSense SaMD (Class C) application. The assessment covers OWASP Top 10, API security, authentication, encryption, and cloud infrastructure.

## Traceability

**Verifies:** [SRS-001](../software-requirements/SRS-001-heart-rate-monitoring.md) - Security aspects of Heart Rate Monitoring
**Related to:** [HAZ-SEC-001](../risk/security/HAZ-SEC-001.md) - Security Hazard Analysis
**Related to:** [RISK-SEC-001](../risk/security/RISK-SEC-001.md) - Security Risk Assessment
